# Корпус SCL (`samples/scl/`)

Двадцать исходников SCL в стиле «внешних источников» TIA Portal (`.scl`, «Generate source from blocks»),
написанных с нуля для этого проекта. Объект вымышленный — ВОС «Северная»: насосная станция II подъёма,
скорые фильтры с промывкой, дозирование реагента. Кода Siemens, примеров из документации и чужих
репозиториев здесь нет.

Корпус — вход конвертера SCL → ST и материал для проверки поведения: у шести блоков есть сценарии
`scenarios/<Блок>.csv` (см. [scenarios/README.md](../../scenarios/README.md)), ожидаемые значения которых
посчитаны по описанию логики в заголовке файла, а не по результату конвертации.

> **Честно о проверке.** TIA Portal в окружении проекта нет: исходники не компилировались в TIA.
> Синтаксис написан по знанию автора о формате выгрузки TIA Portal V15–V18. Места, в которых автор не
> уверен (состав входов стартовой информации OB, точные имена параметров системных функций), помечены
> в заголовках файлов «сверить с документацией TIA Portal». На работу конвертера это не влияет:
> грамматика строится по этому корпусу, а цель «скомпилировать в TIA» не ставится.

## Чем файлы отличаются от настоящей выгрузки

- Кодировка UTF-8 **без** BOM, переводы строк LF, отступы пробелами (правила репозитория). Парсер должен
  принимать и BOM, и CRLF, и табы — их можно встретить в настоящих выгрузках.
- Каждый файл начинается с комментария `//` перед ключевым словом блока: назначение, нормативное описание
  логики, что проверяет файл. В выгрузке TIA такого заголовка нет (комментарий блока идёт после `VERSION`,
  он тоже есть).
- Комментарии по-русски, идентификаторы — ASCII. Имена переменных — в стиле S7 (`camelCase` без
  префиксов типа), а не по соглашениям CODESYS из `CONTRIBUTING.md`: конвертер имена не меняет (на них
  завязаны HMI и SCADA), поэтому сконвертированный код линтер `STL007` пропускать не будет — это
  решение интеграции (исключение или отдельный каталог), а не ошибка корпуса.

## Каталог

| Файл | Блоки | Назначение | Сценарии | Ожидание при конвертации (мнение автора корпуса) |
|---|---|---|---|---|
| `UDT_PlantTypes.scl` | 3 × TYPE | Типы: параметры аналогового канала, состояние устройства для HMI, рецепт дозирования | — | автоматически |
| `DB_Plant.scl` | 22 × DATA_BLOCK | Глобальные DB (технология с секцией `VAR RETAIN`, HMI), неоптимизированный `DB_Telegram` (DB30), DB по типу UDT, 18 экземплярных DB в двух формах записи | — | автоматически; проверка — RETAIN, DTL, неоптимизированный DB, отличить DB по UDT от экземплярного |
| `FB_AnalogIn.scl` | FB | Масштабирование 0…27648 через NORM_X/SCALE_X, диагностика канала, 4 уставки с гистерезисом, имитация, слово состояния | [да](../../scenarios/FB_AnalogIn.csv) | автоматически; проверка — `LIMIT(MN:=, IN:=, MX:=)`, запись битов `.%Xn` |
| `FB_Motor.scl` | FB | Насос прямого пуска: авто/ручной, контроль обратной связи (TON_TIME), тепловая защита, коды аварий, счётчик пусков, выход UDT | [да](../../scenarios/FB_Motor.csv) | автоматически |
| `FB_AlarmDelay.scl` | FB | Сигнализация: задержки появления (TON_TIME) и снятия (TOF_TIME), квитирование, состояния ISA-18.2 | [да](../../scenarios/FB_AlarmDelay.csv) | автоматически |
| `FB_Totalizer.scl` | FB | Счётчик объёма по расходу с периодом вызова `cycleTime`, отсечка, импульсный выход, `VAR RETAIN` | [да](../../scenarios/FB_Totalizer.csv) | автоматически; проверка — RETAIN/PERSISTENT |
| `FB_PumpAlternation.scl` | FB | Чередование трёх насосов: смена ведущего (R_TRIG, F_TRIG), подхват резервным, нехватка; FOR, REPEAT, MOD | [да](../../scenarios/FB_PumpAlternation.csv) | автоматически; проверка — начальное состояние F_TRIG |
| `FB_Sequencer.scl` | FB | Шаговая программа промывки фильтра: CASE по номеру шага, время шага по ET таймера, аварии по времени, `String[20]` | [да](../../scenarios/FB_Sequencer.csv) | автоматически |
| `FB_Debounce.scl` | FB | Фильтр дребезга, задержки в `S5Time` (наследие S7-300), `S5TI_TIM`, TOF_TIME, F_TRIG, UDInt | — | с проверкой: S5Time → TIME, `S5TI_TIM` лишняя после смены типа |
| `FB_Valve.scl` | FB | Задвижка: состояния CASE, контроль хода (TON_TIME), импульсы TP_TIME, мультиэкземпляры пользовательского `"FB_Debounce"` | — | автоматически |
| `FB_PIController.scl` | FB | ПИ-регулятор давления: LReal-интегратор, антинасыщение, ручной режим с безударным переходом | — | автоматически; проверка — `MIN/MAX(IN1:=, IN2:=)` |
| `FB_Ramp.scl` | FB | Задатчик интенсивности уставки | — | автоматически; проверка — сравнение Real на равенство |
| `FB_BatchCounter.scl` | FB | Счёт доз: F_TRIG по импульсам, `CTU_INT`, упаковка счётчиков в DWord (SHL, OR), срезы `.%Xn/.%Wn/.%Bn` | — | с проверкой: `CTU_INT` → `CTU` (вход `RESET`, тип WORD в CODESYS) |
| `FB_ModeSelect.scl` | FB | Выбор режима (OOS/ручной/авто/местный): `VAR_IN_OUT` Word с битами запросов, CASE со списком меток и диапазоном | — | автоматически |
| `FC_Statistics.scl` | FC : Int | Скользящая выборка 8 отсчётов (VAR_IN_OUT массив), min/max/среднее; FOR … BY, CONTINUE, RETURN | — | автоматически |
| `FB_EventLogger.scl` | FB | Кольцевой журнал событий; **намеренно** S7-1500-специфичное: `Variant`/`TypeOf`/`VariantGet`, `RD_SYS_T`, `RUNTIME`, `PEEK`/`POKE` | — | частично: структура и логика буфера — да, системные функции и прямой доступ к памяти — `MIGRATION-TODO` |
| `FB_LegacyTelegram.scl` | FB (неоптимизированный) | Телеграмма старой S7-300; **намеренно** непереносимое: AT-наложения, `Any` и его разбор, `BLKMOV` с `P#`, `%DB30.DBW0`, `WORD_TO_BLOCK_DB`, `S_ODT`, `GOTO`, `ENO` | — | в основном `MIGRATION-TODO`; перенос вручную по описанию в заголовке |
| `OB_Main.scl` | OB1 "Main" | Главный цикл: вызовы экземплярных DB, `%I/%Q/%IW/%QW/%M/%MW/%MD`, символьные теги, `%IW272:P`, FC с `=>` и VAR_IN_OUT, `P#M100.0 BYTE 16` | — | с проверкой: слой ввода-вывода, теги, `:P` и `P#` — TODO |
| `OB_Cyclic.scl` | OB30 "Cyclic interrupt" | 100 мс: расход и счётчик объёма, задатчик и ПИ-регулятор, выход на ПЧ через NORM_X/SCALE_X (результат Int) | — | с проверкой: период задачи из `BlockProperties.csv`, данные двух задач |
| `OB_Startup.scl` | OB100 "Startup", OB82 "Diagnostic error interrupt" | Инициализация при запуске (`LostRetentive`, `LostRTC`, `WR_SYS_T`, DTL); диагностическое прерывание (`HW_ANY`) | — | ручной перенос: в CODESYS нет OB запуска и OB82 |

Всего 44 блока: 3 UDT, 22 DB, 14 FB, 1 FC, 4 OB; около 2 600 строк.

## Данные проекта вне исходников

Часть сведений TIA Portal в исходники SCL не выгружает. Для конвертера они лежат рядом (CSV — UTF-8,
разделитель — запятая, первая строка — заголовок):

- `PlcTags.csv` — таблица тегов ПЛК, как её экспортирует TIA Portal (подмножество столбцов):
  `Name, Path, Data Type, Logical Address, Comment`. Все символьные имена `"Тег"` из кода и все
  абсолютные адреса `%I/%Q/%IW/%QW/%M/%MW/%MD/%T` корпуса в ней есть; в коде к одному адресу
  обращаются и символьно, и абсолютно (`"P101_ThermalOk"` и `%I0.2`) — конвертер должен свести их
  к одной переменной слоя ввода-вывода.
- `BlockProperties.csv` — свойства блоков: `Block, Kind, Number, Source, Optimized, Event,
  CycleTime_ms, Phase_ms, Priority, Comment`. Здесь номера DB (код обращается к `DB30` и `DB40` по
  номеру), номера OB и класс события, период и приоритет циклического OB. Значения приоритетов —
  настройки вымышленного проекта; допустимые диапазоны для конкретного CPU сверить с документацией.
  `DB_Archive` (DB40) есть только в таблице: исходника нет, к нему обращаются только по номеру.
- `ob_config.json` — те же номера, вид и период OB в формате параметра `--ob-config` конвертера
  (`{"Имя OB": {"number": 30, "kind": "cyclic", "interval_ms": 100}}`). Приоритет задачи CODESYS сюда
  не записан: шкалы приоритетов S7 и CODESYS обратные, выбор — за конвертером.

Конвертер читает таблицы тегов (по заголовку) и `ob_config.json`; `BlockProperties.csv` — справочная
таблица корпуса, конвертер её не использует. Как подготовить такие же файлы из своего проекта TIA Portal —
[docs/USAGE.md](../../docs/USAGE.md), шаг 1.

Порядок зависимостей при чтении корпуса: `UDT_PlantTypes` → FC и FB (`FB_Valve` использует
`FB_Debounce`) → `DB_Plant` (экземплярные DB ссылаются на FB) → OB.

## Матрица покрытия

`x` — конструкция есть в файле. Коды столбцов: UDT — `UDT_PlantTypes`, DB — `DB_Plant`, AI — `FB_AnalogIn`,
MOT — `FB_Motor`, ALM — `FB_AlarmDelay`, TOT — `FB_Totalizer`, ALT — `FB_PumpAlternation`,
SEQ — `FB_Sequencer`, DEB — `FB_Debounce`, VLV — `FB_Valve`, PI — `FB_PIController`, RMP — `FB_Ramp`,
CNT — `FB_BatchCounter`, MOD — `FB_ModeSelect`, STA — `FC_Statistics`, LOG — `FB_EventLogger`,
LEG — `FB_LegacyTelegram`, OB1 — `OB_Main`, OB30 — `OB_Cyclic`, OB100 — `OB_Startup`.
Матрица получена поиском по тексту файлов (регулярные выражения по коду без комментариев), после
правок корпуса её нужно пересчитать.

<!-- coverage:begin -->
| Конструкция | UDT | DB | AI | MOT | ALM | TOT | ALT | SEQ | DEB | VLV | PI | RMP | CNT | MOD | STA | LOG | LEG | OB1 | OB30 | OB100 |
|---|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|:-:|
| **Блоки** |||||||||||||||||||||
| FUNCTION_BLOCK |  |  | x | x | x | x | x | x | x | x | x | x | x | x |  | x | x |  |  |  |
| FUNCTION с типом результата, `#Имя := ...` |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |
| ORGANIZATION_BLOCK |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x | x |
| TYPE (UDT) / STRUCT ... END_STRUCT; | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DATA_BLOCK глобальный (VAR внутри) |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DATA_BLOCK экземплярный, раскладка TIA (тип отдельной строкой) |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DATA_BLOCK "DB" "FB" (компактная форма) |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DATA_BLOCK по типу UDT |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Несколько блоков в одном файле | x | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |
| **Шапка и атрибуты** |||||||||||||||||||||
| TITLE / AUTHOR / FAMILY / VERSION | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
| NAME |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| { S7_Optimized_Access := 'TRUE' } |  | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |  | x | x | x |
| { S7_Optimized_Access := 'FALSE' } |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| Атрибуты переменных {InstructionName ...}, {ExternalAccessible ...} |  | x |  | x | x |  | x | x | x | x |  |  | x |  |  |  |  |  |  |  |
| **Секции** |||||||||||||||||||||
| VAR_INPUT |  |  | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
| VAR_OUTPUT |  |  | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |  |  |  |
| VAR_IN_OUT |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |  |  |  |  |
| VAR (статические / переменные DB) |  | x |  | x | x | x | x | x | x | x | x | x | x | x |  | x | x |  |  |  |
| VAR_TEMP |  |  | x | x |  | x | x | x | x |  | x | x |  |  | x | x | x | x | x | x |
| VAR CONSTANT |  |  | x | x | x | x | x | x |  |  | x |  |  |  | x | x |  |  | x |  |
| VAR RETAIN |  | x |  |  |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| NON_RETAIN |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Начальные значения в BEGIN блока данных |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| **Типы** |||||||||||||||||||||
| Bool, Int, DInt, Real | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
| LReal |  | x |  |  |  | x |  |  |  |  | x |  |  |  | x | x |  |  |  |  |
| Byte / Word / DWord |  | x | x |  |  |  |  |  |  |  |  |  | x | x |  | x | x |  |  | x |
| UInt / UDInt |  | x |  |  |  |  |  |  | x |  |  |  |  |  |  | x |  |  |  | x |
| Time | x |  |  | x | x | x |  | x | x | x | x | x |  |  |  |  |  |  | x |  |
| S5Time |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  | x |  |  |  |
| String[n] | x | x |  |  |  |  |  | x |  |  |  |  |  | x |  | x |  |  |  |  |
| Date_And_Time | x | x |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| DTL |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Array[a..b] of ... | x | x |  |  |  |  | x |  |  |  |  |  |  |  | x | x | x |  |  |  |
| Struct (анонимная) | x | x |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |  |  |
| Тип UDT "UDT_..." в объявлении |  | x |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Any |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| Variant |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| HW_ANY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |
| **Литералы** |||||||||||||||||||||
| T#... | x | x |  | x | x | x |  | x |  | x | x | x |  |  |  |  |  | x | x | x |
| S5T#... |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  | x | x |  |  |
| DT#... | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 16#... (Byte/Word) |  |  | x |  |  |  |  |  |  |  |  |  | x | x |  | x |  |  |  | x |
| P#... (указатель ANY) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |  |
| Инициализатор массива [..], повторение n(..) | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| **Обращения** |||||||||||||||||||||
| #локальная, #ЛОКАЛЬНАЯ_КОНСТАНТА |  |  | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
| "DB".переменная |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x | x |
| "Тег" из таблицы тегов |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x | x | x |
| %I / %Q (бит) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |
| %IW / %QW |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |
| %M / %MW / %MD |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |
| Доступ к периферии :P |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |
| Абсолютный %DB30.DBW0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| Срезы .%Xn / .%Bn / .%Wn |  |  | x |  |  |  |  |  |  |  |  |  | x | x |  |  |  | x |  |  |
| AT-наложение |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| **Операторы** |||||||||||||||||||||
| REGION / END_REGION |  |  | x | x | x | x | x | x |  | x | x |  | x | x | x | x |  | x | x |  |
| IF ... THEN ... ELSE |  |  | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |  | x |
| ELSIF |  |  | x | x | x |  |  | x |  | x |  | x | x | x |  |  |  | x |  |  |
| CASE с метками-литералами и ELSE |  |  |  |  |  |  |  | x |  | x |  |  |  | x |  |  |  |  |  |  |
| CASE: список меток (1, 2:) и диапазон (3..99:) |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |
| FOR ... TO ... DO |  |  |  |  |  |  | x |  |  |  |  |  |  |  | x | x |  |  |  | x |
| FOR ... BY |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |
| WHILE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| REPEAT ... UNTIL |  |  |  |  |  |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EXIT / CONTINUE / RETURN |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |  |  |  |
| GOTO и метки |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| ENO := FALSE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| XOR / MOD / SHL |  |  |  | x |  |  | x |  | x |  |  |  | x |  |  | x |  |  |  |  |
| **Вызовы** |||||||||||||||||||||
| TON_TIME |  |  |  | x | x |  |  | x | x | x |  |  |  |  |  |  |  |  |  |  |
| TOF_TIME |  |  |  |  | x |  |  |  | x |  |  |  |  |  |  |  |  |  |  |  |
| TP_TIME |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  |  |  |  |
| CTU_INT |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  |
| R_TRIG |  |  |  | x | x |  | x | x | x | x |  |  |  |  |  |  |  |  |  |  |
| F_TRIG |  |  |  |  |  |  | x |  | x | x |  |  | x |  |  |  |  |  |  |  |
| Повторный вызов таймера в одном цикле |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  |  |  |  |  |  |
| Мультиэкземпляр пользовательского ФБ |  |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  |  |  |  |
| Вызов экземплярного DB "DB_X"(...) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x |  |
| Присваивание выхода => в вызове |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x | x |  |  |
| Вызов FC с результатом |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |
| NORM_X / SCALE_X |  |  | x |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |
| LIMIT / MIN / MAX / ABS (именованные MN/IN/MX, IN1/IN2) |  |  | x |  |  |  | x |  |  |  | x | x |  |  | x |  |  |  |  |  |
| Преобразования *_TO_* |  |  |  |  |  | x |  |  |  |  | x | x | x |  | x | x | x | x |  |  |
| S5TI_TIM |  |  |  |  |  |  |  |  | x |  |  |  |  |  |  |  |  |  |  |  |
| CONCAT / LEFT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| BLKMOV |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| WORD_TO_BLOCK_DB(...).DW[...] |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| S_ODT (таймер S5 с номером) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |
| PEEK / POKE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| RD_SYS_T / WR_SYS_T / RUNTIME |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  | x |
| TypeOf / VariantGet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x |  |  |  |  |
| **OB** |||||||||||||||||||||
| Входы стартовой информации OB (Initial_Call, LostRetentive, ...) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | x | x | x |
<!-- coverage:end -->

## Намеренно трудные и непереносимые конструкции

Они нужны, чтобы отчёт конвертера показывал честные границы автоматизации. Ожидаемое поведение
конвертера — комментарий `// MIGRATION-TODO:` с причиной, а не «тихий» перевод.

| Конструкция | Где | Почему не переносится автоматически |
|---|---|---|
| AT-наложение (`statusBits AT statusCopy : Array[0..15] of Bool`) | `FB_LegacyTelegram` | в CODESYS нет наложения переменных в ФБ; замена — `UNION` или битовый доступ `.n`, выбор зависит от использования |
| `Any` и разбор ANY-указателя через AT-структуру | `FB_LegacyTelegram` | формат ANY (10 байт) — особенность S7; в CODESYS — `POINTER`/`ANY` с другой семантикой |
| `P#DB30.DBX4.0 BYTE 16`, `P#M100.0 BYTE 16` | `FB_LegacyTelegram`, `OB_Main` | указатели на абсолютные области; нужен перенос данных в переменные и `MemCpy`/`ADR` |
| `BLKMOV` | `FB_LegacyTelegram` | системная функция S7 (SFC20) |
| `%DB30.DBW0`, `WORD_TO_BLOCK_DB(...).DW[...]` | `FB_LegacyTelegram` | абсолютная и косвенная адресация DB по номеру; номеров DB в CODESYS нет |
| `S_ODT` с номером таймера `"T_Retry"` (%T5), `S5Time` | `FB_LegacyTelegram` | таймеры S5 — ресурсы CPU; замена — `TON`, разрешение S5Time (10 мс…10 с) теряется |
| `GOTO` и метки | `FB_LegacyTelegram` | в ST CODESYS есть `JMP`, но перенос меняет структуру; лучше переписать |
| `ENO := FALSE` | `FB_LegacyTelegram` | у POU CODESYS на ST нет ENO; нужен явный выход ошибки |
| `Variant`, `TypeOf`, `VariantGet` | `FB_EventLogger` | в CODESYS — `ANY`/`__VARINFO` с другой моделью |
| `RD_SYS_T`, `WR_SYS_T`, `RUNTIME` | `FB_EventLogger`, `OB_Startup` | системные функции; в CODESYS — библиотеки SysTime/CAA, не Standard |
| `PEEK`, `POKE` | `FB_EventLogger` | прямой доступ к памяти по номеру DB и смещению |
| `%IW272:P` | `OB_Main` | прямой доступ к периферии мимо образа процесса |
| `HW_ANY`, OB82 «Diagnostic error interrupt» | `OB_Startup` | диагностика модулей в CODESYS устроена иначе (драйверы ввода-вывода) |
| OB100 «Startup», `LostRetentive`, `LostRTC` | `OB_Startup` | OB запуска в CODESYS нет: флаг первого цикла, FB_init или системное событие — решение вручную |
| DTL | `DB_Plant`, `OB_Startup` | тип S7-1200/1500; ближайший аналог — `DT` или структура |

## Подводные камни поведения, заложенные в корпус

Это не ошибки корпуса, а места, где дословный перевод может изменить поведение. Сценарии ловят
часть из них.

- **F_TRIG на первом вызове.** В описании `FB_PumpAlternation` спада на первом вызове нет (так ведёт
  себя F_TRIG S7: память фронта в начале FALSE). Начальное состояние памяти F_TRIG в стандартной
  библиотеке CODESYS **сверить с источником**; первая строка сценариев `FB_PumpAlternation` это проверяет.
- **Обновление таймеров IEC.** В модели сценариев выходы таймера обновляются только при его вызове.
  У S7-1500 выходы IEC-таймера, по сведениям автора, обновляются и при обращении к ним (сверить с
  документацией TIA Portal); блоки корпуса читают Q/ET только сразу после вызова, поэтому разница не
  проявляется.
- **`CTU_INT` → `CTU`.** У CODESYS Standard вход сброса называется `RESET`, PV и CV — тип WORD
  (см. замену R12 в `tools/README.md`), у S7 — `R` и Int.
- **Именованные параметры `LIMIT(MN:=, IN:=, MX:=)`, `MIN/MAX(IN1:=, IN2:=)`.** Операторы CODESYS
  вызываются позиционно.
- **`SCALE_X` с результатом Int** (`OB_Cyclic`) — округление или отсечение при переводе REAL → INT
  выбрать явно.
- **Данные двух задач.** `DB_PT101` вызывается в OB1, а читается в OB30; `DB_FT101` — наоборот.
  В CODESYS задачи с разным приоритетом тоже прерывают друг друга — нужна проверка согласованности.
- **Константа периода** `CYCLE_TIME` в OB30 должна совпадать с интервалом задачи — договорённость,
  а не проверяемое свойство.
- **Сохраняемые данные.** `VAR RETAIN` в `DB_Plant` и `FB_Totalizer`: в CODESYS выбрать `RETAIN`
  или `PERSISTENT` (поведение при загрузке программы разное).
